---
title: "보조전력 설비의 화재까지 대비한 카카오 데이터센터 안산"
description: "서버 전원을 유지하는 배터리에 불이 나면 어떻게 대응할까요? 카카오 데이터센터 안산은 UPS실과 배터리실을 분리하고, 온도가 오르면 전원을 차단하고 소화 설비를 단계적으로 가동하도록 설계했습니다."
date: 2026-11-14
weight: 1
---

# 보조전력 설비의 화재까지 대비한 카카오 데이터센터 안산 (2024-12)

{{< callout type="info" >}}
**원문 정보**
- 원문: [[안정성 보고서] 2. 안정성을 위한 인프라 구축](https://tech.kakao.com/posts/673)
- 매체 · 게시일: 카카오 기술블로그 · 2024-12-08
- 저자: kakao tech (기여한 사람들로 고우찬, 강훈구, 서상덕, 오민석, 진일섭, 허명주 표기)
- 안정성 보고서 시리즈 2편. 1편 프롤로그에서 인프라 구간의 과제로 소개한 내용을 이어 받습니다.
- 원문 내용을 바탕으로 재구성한 요약입니다.
{{< /callout >}}

## 서버까지 이어지는 이중화 경로 {#power-and-facilities}

전력 이중화는 수전설비에서 끝나지 않습니다. 카카오 데이터센터 안산은 전력회사에서 전기를 받는 설비부터 내부 배전설비를 거쳐 서버에 최종 공급하기까지 전 과정을 이중화했습니다.

수전 전압은 22.9kV, 공급 용량은 4만kW급입니다. 상용 2회선 수전 방식의 무정전 전력망을 구축하고, 주전력의 100% 용량을 공급할 예비 전력망을 갖췄습니다. 주전력이 끊겨도 평시와 같은 전력을 즉시 공급하기 위한 설계입니다. 전력망 이중화에는 한국전력 계약금액 기준 약 139억 원을 투입했습니다.

통신 역시 통신회사에서 서버까지 전 구간을 이중화한 설계입니다. 여러 통신회사의 외부 회선이 MMR실에 이르는 경로를 이원화하고, 데이터센터 내부 통신선로도 이중화했습니다.

냉방은 냉동기에서 서버실로 이어지는 냉수 공급망을 이중화했습니다. 냉동기가 멈출 때도 대비했습니다. 냉수 공급이 한순간이라도 끊기는 일을 막고 서버실 온도를 적정하게 유지하도록 버퍼탱크를 설치했습니다.

## 배터리실과 분리한 UPS {#fire-response}

UPS는 메인 전원이 끊기면 배터리로 자동 전환해, 전력 공급이 재개될 때까지 서버 전원을 유지하는 설비입니다. 안산은 이 보조전력 설비의 화재에도 대비했습니다. UPS실과 배터리실을 방화 격벽으로 분리해, 배터리실에서 불이 나도 UPS를 비롯한 나머지 설비로 번지지 않습니다.

UPS도 4개 구역으로 나눴습니다. 한 구역에서 화재 등 사고가 발생하더라도 다른 3개 구역이 신속하게 대응하도록 각 구역을 독립적으로 설계했습니다.

## 60℃에서 내려오는 배터리실의 방염천 {#battery-fire}

안산은 화재 자동감지 센서와 전문인력의 24시간 모니터링 아래 4단계 조기진화 체계를 갖췄습니다. 배터리실에서는 열화상카메라로 상시 상태를 살피고, 랙 내부의 연기감지기와 온도센서로 이상을 감지합니다. BMS로도 배터리 자체의 온도와 상태를 실시간 확인합니다.

배터리 온도가 60℃에 이르면 전원이 자동으로 차단되고, 화재 확산을 막기 위한 방염천이 내려옵니다. 68℃에서는 배터리 상단의 자동소화 패치가 작동합니다. 온도가 80℃까지 오르면 랙에 설치한 노즐에서 소화약제를 분사해 진화를 시도합니다.

그 뒤에는 냉각수를 지속해서 분사합니다. 배터리 화재를 완전히 끄기까지 긴 시간이 걸리기 때문입니다. 진화에 사용한 오염 냉각수는 지하 저장탱크로 배수해 별도로 처리합니다.

이 단계까지 거쳐도 불이 꺼지지 않으면 소화가스를 분사합니다. 개별 UPS실과 배터리실에는 각각 소화가스 약제 저장실이 배정되어 있습니다. 필요한 경우 다른 층에 저장한 소화가스까지 끌어와 쓸 수 있도록 예비 배관도 설치했습니다.

### 소방 당국으로 넘어가는 현장 통제권

자체 대응이 어려우면 관할 소방 당국이 현장 통제권을 넘겨받습니다. 소방 당국의 우선 목표는 신속한 진화와 인명 구조입니다. 이때는 필요에 따라 데이터센터 전체의 전력을 차단할 수도 있습니다.

기존 소방서의 진화 방식은 일반 건축물에 맞춰져 있습니다. 카카오는 데이터센터의 특수성을 반영한 대응 방식을 안산에 적용하기 위해 관할 경찰·소방 당국과 협력체계를 구축했습니다. 이를 바탕으로 데이터센터에 맞는 화재 대응 체계와 시나리오 매뉴얼을 개발했고, 주기적으로 모의 훈련을 실시합니다.

## 주변 대지보다 약 1.8m 높은 지반 {#disaster-design}

침수 대비는 건물의 높이와 전기시설의 위치에 반영했습니다. 지상 1층의 지반을 주변 대지보다 약 1.8m 높이고, 빗물 유입을 막는 530mm 차수판을 설치했습니다. 주요 전기시설은 지상층에만 배치했습니다. 지하층이 잠기는 상황에서도 데이터센터 운영을 이어가기 위한 설계입니다.

지진에는 리히터 규모 6.5 이상의 강진을 견디는 특등급 내진 설계를 적용했습니다. 국내 원자력발전소의 내진설계 기준에 준하는 수준입니다. 바람도 과거 기록보다 강한 조건을 반영했습니다. 안산 지역의 과거 최대 풍속은 초속 20m였지만, 센터 설계에는 초속 28m를 기본풍속으로 적용했습니다.

해일은 부지를 고를 때부터 고려했습니다. 안산 데이터센터는 시화방조제에서 약 18km 떨어져 있고, 이 부지에는 과거 해일 피해 사례가 없습니다. 카카오는 5m 이상의 해일이 발생하더라도 피해 범위가 방조제 인근 1.2km로 제한되므로 거대 해일에도 안전한 위치라고 설명합니다.

## 안산 이후에도 늘려 갈 데이터센터 {#why-multiple-dc}

카카오의 서버는 이미 여러 지역의 데이터센터에 나뉘어 있습니다. 장애나 재해에도 서비스를 이어가고자 여러 지역에 센터를 짓고 서버를 점진적으로 분산하는 장기 로드맵을 세웠습니다. 2024년 안산 운영을 시작으로 신규 데이터센터를 계속 확충할 계획입니다.

저장하고 처리할 데이터가 늘어나는 데다, 기존 임차 데이터센터의 노후화에 대응해 최신 설비로 이전해야 합니다. 서비스와 데이터를 다중화할 공간도 더 필요합니다. 앞으로 인공지능 서비스를 본격적으로 도입하고 확대하려면 AI 서버 수용에 특화된 데이터센터도 확보해야 합니다.

카카오가 임차한 데이터센터 상면은 약 22MW로, 일반 서버 10만 대를 수용하는 수준입니다. 안산은 20MW 규모로 최대 12만 대의 서버를 수용할 수 있습니다. 축구경기장(그라운드 7,140m2 기준)보다 약 2.6배 넓은 대지에 들어섰습니다.

안산은 랙 4천 개를 수용하고 약 6EB의 데이터를 저장할 수 있는 규모로, 카카오와 카카오 공동체의 주요 데이터센터 역할을 맡습니다. 카카오는 4천만 명 이상이 실시간으로 이용하는 서비스를 위해 신규 센터에 최신 설비를 적용하고, 기존 데이터센터 사이의 네트워크도 강화해 연결성을 개선하고 있습니다.

{{% details title="안산 데이터센터 주요 수치" closed="true" %}}
| 항목 | 값 |
|---|---|
| 임차 데이터센터 상면 | 약 22MW (일반 서버 10만 대 수준) |
| 안산 규모 | 20MW, 최대 12만 대 서버 |
| 랙 수 / 저장 용량 | 4천 개 / 약 6EB |
| 수전 전압 / 공급 용량 | 22.9kV / 4만kW급 |
| 전력망 이중화 사업비 | 약 139억 원 (한국전력 계약금액 기준) |
| 내진 설계 | 리히터 규모 6.5 이상 |
| 1층 지반 높이 / 차수판 | 주변 대지보다 약 1.8m 높음 / 530mm |
| 기본풍속 | 초속 28m (과거 최대 초속 20m) |
| 시화방조제와의 거리 | 약 18km |
| 배터리 온도별 대응 | 60℃ 전원 차단·방염천, 68℃ 자동소화 패치, 80℃ 소화약제 분사 |
{{% /details %}}
